
# 欧洲储能主流标准清单（BESS 集装箱 / 工商业储能，海外投标、技术规范直接可用）

> 说明：**EN IEC = CENELEC 采纳 IEC 标准，欧盟协调标准，可用于 CE LVD/EMC 符合性**；
> 
> 分为五大类：**电池本体、PCS 电力电子、储能整机系统安全、并网标准、EMC / 通用安规、各国国别并网补充标准**；最后附上欧盟强制法规。

## 一、电芯 / 电池包安全标准（锂电池）

1. **EN IEC 62619**
    
    工业用二次锂电池安全（模组 / Pack 基础标准，欧洲储能最常用）
2. **EN IEC 63056**
    
    **固定式储能专用锂电池安全标准（ESS 场景）**，比 62619 更贴合储能充放电循环工况
3. **EN IEC 62620**
    
    大容量锂离子电池性能测试标准（循环、容量、高低温性能）

## 二、PCS 储能变流器（双向变流器）

1. **EN IEC 62477-1**
    
    电力电子变流器系统安全（PCS 安规核心标准，LVD 协调标准）
2. **EN IEC 62040-1 / -2**
    
    UPS 标准，双向储能 PCS 经常引用（不间断电源拓扑、孤岛、EMC）

## 三、储能整机系统（BESS 集装箱 / 柜式储能，系统级安全）【重中之重】

1. **EN IEC 62933-5-1:2024**
    
    并网型储能系统通用安全总则（风险评估、全生命周期安全框架）
2. **EN IEC 62933-5-2:2025（新版）**
    
    **电化学储能系统安全要求（锂电池 BESS 系统级核心标准）**
    
    覆盖热失控蔓延、气体监测、防火隔离、直流安全、运维防护；目前欧洲大型储能项目普遍要求符合此标准。

> 替代旧版 IEC TS 62933-5-2

## 四、并网标准（POI 接入电网，区分低压 LV / 中压 MV）

### 欧洲统一框架标准（CENELEC）

1. **EN 50549-1**
    
    分布式电源接入**低压配网（LV ≤1kV）** Type A/B 机组（户储、小工商业储能）
2. **EN 50549-2**
    
    分布式电源接入**中压配网（MV >1kV，典型 20kV）** Type A/B 机组
    
    👉 **中压集装箱储能投标必写 EN 50549-2**
3. **EN 50549-10**
    
    并网符合性测试程序（认证实验室测试依据）
4. **IEC TS 62786-3**
    
    分布式 BESS 并网技术导则（电压 / 频率响应、LVRT、无功控制参考）

### 欧盟顶层法规 RfG（电网联网条例）

**EU 2016/631 RfG – Requirements for Generators**

欧洲电网强制法规，定义 Type A/B/C/D 机组划分：

- BESS 中压并网大多归类 **Type B**；大型独立储能电站可能 Type C/D
    
    各国并网规范均建立在 RfG 基础之上。

## 五、EMC 电磁兼容、通用安规（CE 认证基础）

1. **EN IEC 61000 系列（EMC 指令协调标准）**

- EN IEC 61000-6-2：工业环境抗扰
- EN IEC 61000-6-3：工业环境发射
    
    PCS、储能整机 EMC 测试主体标准

2. **EN 62368-1**
    
    音视频 / ICT 设备安全，储能监控、BMS 控制柜常用
3. **EN IEC 60529**
    
    IP 防护等级（集装箱 IP54/IP55 依据）
4. **EN IEC 61508 / EN IEC 61511**
    
    功能安全；大型项目常要求 BMS/PCS 保护达到 **SIL2**

## 六、重点国家国别并网补充标准（你重点关注：意大利、德国、英国）

### 🇩🇪 德国

- VDE-AR-N 4110：**中压 MV 分布式电源并网（20kV）**

> 德国中压储能核心并网规范，比 EN50549 更严苛

- VDE-AR-N 4105：低压 LV 并网
- FGW TG3、TG4：并网动态性能、LVRT 测试导则

### 🇮🇹 意大利（储能项目重点市场）

- CEI 0-16：**中压分布式发电并网（20kV 主流）**
    
    意大利电网 GSE/Terna 强制参考；所有 20kV 接入 BESS 必须满足 CEI 0-16

> CEI 0-16 是意大利本土化实施 RfG+EN50549 的官方规范

### 🇬🇧 英国

- G99：**中压（11kV/33kV）分布式电源并网**
    
    英国储能头号并网标准；不要套用欧洲大陆 20kV 体系标准
- G100：高压大容量机组

### 🇫🇷 法国

- UTE C15-712：中压分布式电源并网（20kV 系统）

## 七、欧盟强制性法规（不是标准，但必须满足）

1. **LVD 2014/35/EU 低电压指令**（≤1000V AC / ≤1500V DC）
2. **EMC 2014/30/EU 电磁兼容指令**
3. **RoHS 2.0 (EU) 2015/863 限制有害物质**
4. **REACH EC 1907/2006 化学品注册**
5. **EU Battery Regulation (EU) 2023/1542 欧盟新电池法规（电池护照、碳足迹、回收材料，2026 起逐步强制）**

# ✅ 【快速组合模板 —— 中压 20kV 集装箱储能标书标准清单（可直接复制进技术规范）】

1. EN IEC 62619、EN IEC 63056（电池包）
2. EN IEC 62477-1（PCS）
3. EN IEC 62933-5-1:2024，EN IEC 62933-5-2:2025（BESS 系统安全）
4. EN 50549-2、EN 50549-10（中压并网）
5. EN IEC 61000-6-2、EN IEC 61000-6-3（EMC）
6. IEC 60529（IP 防护）
7. 国别附加：意大利项目追加 **CEI 0-16**；德国追加 **VDE-AR-N 4110**



# NFPA 855（行业简称：855）

## 核心要点先讲透

**NFPA 855 是美国消防协会标准【北美规范】，** 不是欧标！很多欧洲大型储能项目、保险方、跨国 EPC 也会主动引用它做消防设计参考，这就是你会在欧洲储能项目里频繁听见 “855” 的原因。

完整名称：

**NFPA 855 Standard for the Installation of Stationary Energy Storage Systems**

《固定式储能系统安装标准》

![](data:image/svg+xml,%3csvg%20xmlns=%27http://www.w3.org/2000/svg%27%20version=%271.1%27%20width=%27256%27%20height=%27192%27/%3e)![image](https://p3-flow-imagex-sign.byteimg.com/labis/image/61f4303e128ba67d10a7b923b0271fd8~tplv-be4g95zd3a-448x448.jpeg?lk3s=8e244e95&rcl=20260714133015962076B0F1A1CA937807&rrcfp=2033b573&x-expires=1784611815&x-signature=jt59AdVf%2F8WOJGCvaUw%2FaLCW2jQ%3D)

NFPA 855封面

## 一、定位（非常关键，不要和 UL 标准混淆）

1. **UL 9540**：**设备本体认证标准** → 集装箱 / BESS 整机产品安规
2. **UL 9540A**：**热失控蔓延测试方法**（火烧测试）
3. **NFPA 855**：**场地安装消防规范**（土建布置、间距、通风、泄爆、消防系统、应急操作）

> 简单一句话：
> 
> **9540 管设备本身；855 管这块储能集装箱该怎么摆、防火间距、消防配套怎么做。**

## 二、NFPA 855 核心管控内容（工程重点）

1. **储能单元容量限制**
    
    默认锂离子电池储能单元**上限 50 kWh**；
    
    只有完成 **UL9540A 热失控蔓延测试**，才能豁免，允许更大容量舱体。
2. **防火间距 Separation distance**
    
    模组 / 集装箱之间、箱体与墙体、箱体与公共通道最小安全距离；室内 / 室外布置要求不一样。
3. **通风、可燃气体监测、防爆泄爆**
    
    热失控析出可燃气体，强制通风设计、气体传感器阈值；
    
    室内储能舱经常联动 **NFPA 68（泄爆）、NFPA 69（防爆）**。
4. **灭火系统选型**
    
    水消防、气溶胶、洁净气体各自适用边界；不允许单纯依靠气溶胶作为唯一防护。
5. **应急操作、标识、运维通道、消防救援条件**
6. **风险评估要求（Hazard Analysis）**

## 三、和欧洲项目的关系（你做欧储最容易混淆的地方）

⚠️ **欧盟法律层面：欧洲没有强制要求 NFPA 855！**

欧洲法定合规依据是：

EN IEC 62933-5-2、各国消防法规（德国 VdS、意大利当地消防规范、英国 BS 消防系列）

### 但现实项目里大量出现 855 的三种场景：

1. **北美资本、跨国开发商、保险要求**
    
    基金 / 保险公司全球统一风控标准，哪怕项目在意大利、西班牙，也会要求**参照 NFPA855 设计消防布局**；
2. **大型独立储能电站（表前 FTM）**
    
    EPC 为了降低融资风险，主动对标 855；
3. **设备厂商同时做欧美市场**
    
    产品方案一套图纸兼顾两套市场，同时满足 EN IEC62933 + 参考 NFPA855 布局。

## 四、极易踩坑误区

1. ❌ 误区：“欧洲项目要满足 855 认证”
    
    ✅ 事实：**855 没有产品认证证书，它是场地安装规范，只用于土建布局审查，不能作为 CE 依据。CE 依然必须依靠 EN/IEC 标准。**
2. ❌ 误区：NFPA855 = UL 标准
    
    ✅ 事实：NFPA 是消防安装规范；UL 是产品测试认证体系，两套体系独立。
3. ❌ 误区：通过 EN IEC62933 就等于满足 NFPA855
    
    ✅ 事实：两者逻辑不同；62933 偏向系统电气安全、BMS 保护；855 偏向场地消防布局、热蔓延隔离。

## 五、极简对比速记（欧美储能安全两条线）

表格

|体系|产品认证|场地消防安装规范|
|---|---|---|
|北美市场|UL9540 / UL1973|**NFPA 855**|
|欧盟市场|EN IEC62619、EN IEC62933-5-2|各国本地消防法规（无统一欧洲版 “855”）|

## 六、标书标准写法参考

> The BESS layout and fire protection design shall **refer to NFPA 855 (2026 Edition)**; compliance with local European fire authority requirements and EN IEC 62933-5-2 shall take precedence.
> 
> （储能布局与消防设计参照 NFPA855（2026 版）；优先遵守欧洲当地消防部门要求及 EN IEC62933-5-2）



