# 吃透 Modbus 协议：GB/T 19582 国标体系、RTU/TCP 帧结构与逐字节案例解析 + 功能码速查

# [小电工笔记调试工具包](https://mp.weixin.qq.com/s?__biz=MzUzMjk3NDgzOA==&mid=2247507796&idx=1&sn=307806490d10b2c576eb366ee3f9e855&chksm=faa982cdcdde0bdbfef8dec3771b88b6d52d893bbf8dc896c1fc6a9ff40251e65a8d8d3cb12e&cur_album_id=4512487172679057410&scene=189)

本文依据 GB/T 19582-2008 及 Modbus 官方规范，系统梳理 Modbus 协议的国家标准体系、三种传输模式的帧结构组成、关键运行参数，并结合完整报文实例给出逐字节解析方法，可作为现场联调、网关开发与协议栈实现的参考。

## 一、国标与标准体系

Modbus 由 Modicon（现施耐德）于 1979 年推出，是工业串行链路的事实标准，位于 OSI 模型第 7 层（应用层），采用**请求/应答（主站/从站）**机制。其权威规范来自 Modbus 组织（Modbus-IDA），国内以 **GB/T 19582-2008《基于 Modbus 协议的工业自动化网络规范》**作为国家标准，分三册，等同采用（IDT）官方规范：

|标准号|名称|对应组织文档|
|---|---|---|
|GB/T 19582.1-2008|第1部分：Modbus 应用协议|Modbus Application Protocol v1.1b|
|GB/T 19582.2-2008|第2部分：串行链路实现指南|Modbus over Serial Line v1.02|
|GB/T 19582.3-2008|第3部分：TCP/IP 实现指南|Modbus Messaging on TCP/IP v1.0b|

分层职责：**.1**定义事务框架、PDU 结构、功能码语义与异常机制（三种模式共用的应用层内核）；**.2**规定串行链路（RTU/ASCII）的帧格式、字符定时、静默间隔、地址范围（1~247）与物理接口（EIA/TIA-232-E、485-A）；**.3**规定 MBAP 头字段、端口号（默认 502）与连接管理。TCP/IP 承载依赖 IETF 的 RFC 793（TCP）与 RFC 791（IP），Modbus 使用 TCP 保留系统端口 **502**。

## 二、报文结构组成（PDU 与三种封装）

Modbus 应用层 PDU（协议数据单元）与传输模式解耦，在三种模式下完全一致，区别仅在外层封装：

应用层 ── PDU（功能码 + 数据）　← 三种模式共用  
　　│  
RTU 封装　　　ASCII 封装　　　TCP 封装  
地址+FC+数据+CRC　　:+地址+FC+数据+LRC+CR/LF　　MBAP(7B) + PDU

|模式|编码|封装|校验|定界|
|---|---|---|---|---|
|RTU|二进制|地址+FC+数据+CRC(2B)|CRC-16/MODBUS|≥3.5 字符静默|
|ASCII|ASCII 字符|:+地址+FC+数据+LRC+CR LF|LRC|: 与 CR LF|
|TCP|二进制|MBAP(7B) + PDU|无（靠 TCP）|长度字段切帧|

### 2.1 Modbus RTU 帧

从站地址(1B) │ 功能码(1B) │ 数据域(NB) │ CRC 校验(2B, 低字节在前)

- **从站地址（1B）**
    
    ：0 为广播地址（从站不响应），1~247（0x01~0xF7）为有效单播，248~255 保留。
    
- **功能码（1B）**
    
    ：1~127 为公共功能码；异常响应时 = 原功能码 + 0x80（最高位置 1）。
    
- **数据域（NB）**
    
    ：由功能码决定，请求一般为"起始地址(2B)+数量(2B)"，响应一般为"字节计数(1B)+数据"。
    
- **CRC 校验（2B）**
    
    ：CRC-16/MODBUS，多项式 x¹⁶+x¹⁵+x²+1（0x8005，计算用反射式 0xA001），初值 0xFFFF，对"地址+功能码+数据"计算，**低字节在前**。
    

RTU 无帧定界符，靠总线空闲时间切帧：帧间静默 T3.5 ≥ 3.5 字符时间；帧内字符间隔 T1.5 < 1.5 字符时间，否则视为帧断裂。例：9600 bps、8-N-1 时字符时间 ≈ 1.04 ms，T3.5 ≈ 3.65 ms。字符格式常用 8-N-1 或 8-E-1，波特率须全网一致。

### 2.2 Modbus ASCII 帧

起始符 ':' (0x3A) │ 地址(2字符) │ 功能码(2字符) │ 数据(2N字符) │ LRC(2字符) │ CR(0x0D) │ LF(0x0A)

每字节用两个 ASCII 十六进制字符表示。**LRC**= (0x100 − (各字节之和 & 0xFF)) & 0xFF（即求和取模 256 后取 2 的补码）。以 `:`起、`CR LF`收，天然定界，仅用于老设备适配。

### 2.3 Modbus TCP 帧（MBAP）

Modbus TCP 在 PDU 前加 7 字节 **MBAP 头**（Modbus Application Protocol header），去掉 RTU 从站地址（由 Unit ID 兼容）与 CRC（由 TCP 保证完整性）：

事务ID(2B) │ 协议ID(2B) │ 长度(2B) │ 单元ID(1B) │ 功能码(1B) │ 数据域(NB)

- **事务 ID（2B）**
    
    ：客户端生成，用于把响应与请求配对（类似"订单号"），支持并发请求。
    
- **协议 ID（2B）**
    
    ：固定 0x0000，表示 Modbus 协议。
    
- **长度（2B）**
    
    ：后续字段总字节数 = 单元 ID(1) + PDU，**不含 MBAP 头自身**。
    
- **单元 ID（1B）**
    
    ：兼容串行链路从站地址（1~247），纯 TCP 设备常设 0xFF/0x01；网关穿透多子站时必须正确设置。
    

### 2.4 数据模型（四类对象）

Modbus 把被访问对象分为四类，每类有独立逻辑地址区间（PLC 习惯用 5 位前缀编号）：

|数据对象|位宽|读写|逻辑地址区间|功能码|
|---|---|---|---|---|
|线圈 Coils|1 bit|读/写|00001~09999|01/05/15|
|离散输入 DI|1 bit|只读|10001~19999|02|
|输入寄存器 IR|16 bit|只读|30001~39999|04|
|保持寄存器 HR|16 bit|读/写|40001~49999|03/06/16|

关键陷阱：协议报文中的"地址"是**从 0 开始的偏移量**，而 PLC/组态软件的"40001"是含区号前缀的显示地址，二者相差 1（40001 对应报文地址 0）。多字节寄存器值以大端（高字节在前）传输。

## 三、主要参数

|参数|取值 / 说明|
|---|---|
|传输架构|主从（单主多从，从站被动响应，不主动上报）|
|传输模式|RTU（最常用）/ ASCII / TCP|
|物理介质|RS-485 / RS-232（串口）、以太网（TCP/502）|
|从站地址范围|1~247（0 广播，248~255 保留）|
|串口参数|8-N-1 / 8-E-1；波特率 9600/19200/38400 全网一致|
|RTU 帧间静默 T3.5|≥ 3.5 字符时间（9600 bps 约 3.65 ms）|
|RTU 帧内间隔 T1.5|< 1.5 字符时间，否则帧断裂|
|RTU 校验|CRC-16/MODBUS（多项式 0x8005/0xA001，初值 0xFFFF，低字节在前）|
|ASCII 校验|LRC（和取模 256 的 2 补码）|
|TCP 端口|502（IANA 注册保留端口）|
|TCP 校验|无（完整性由 TCP 保证）|
|响应超时|一般 1~3 s（工程可调）|

## 四、报文案例（逐字节解析）

以下实例寄存器地址按"报文偏移量 0 起算"，多字节大端；所有 RTU 案例 CRC 均经算法核对。

### 4.1 RTU 读保持寄存器（FC 03）

主站→从站 01 03 00 00 00 02 C4 0B 读 1 号从站、地址0、2 个寄存器  
从站→主站 01 03 04 00 12 00 34 5B E1 返回 0x0012、0x0034

请求：`01`地址=1；`03`功能码；`00 00`起始地址=0；`00 02`数量=2；`C4 0B`CRC（对前 6 字节计算，低字节在前）。响应：`04`字节计数=4；`00 12 00 34`两个寄存器值（各 2B 大端）；`5B E1`CRC。

### 4.2 RTU 写单个保持寄存器（FC 06）

主站→从站 01 06 00 00 00 0A 09 CD 写地址0、值 0x000A  
从站→主站 01 06 00 00 00 0A 09 CD 回显（响应=请求，含值）

`06`功能码；`00 00`地址=0；`00 0A`值=10；`09 CD`CRC。从站正确执行后整帧原样回送。

### 4.3 RTU 写多个保持寄存器（FC 16）

主站→从站 01 10 00 00 00 02 04 00 0A 01 00 D2 3D 写地址0起2个：0x000A、0x0100

`10`功能码；`00 00`起始=0；`00 02`数量=2；`04`字节计数=4；`00 0A 01 00`两值；`D2 3D`CRC。从站响应仅回 `01 10 00 00 00 02 [CRC]`（地址+功能码+起始+数量）。

### 4.4 RTU 读线圈（FC 01）

主站→从站 01 01 00 00 00 08 3D CC 读 1 号从站、地址0、8 个线圈

`01`功能码；`00 00`起始=0；`00 08`数量=8；`3D CC`CRC。响应 `01 01 01 [线圈字节] [CRC]`，8 个线圈压成 1 字节（bit0 = 线圈0）。

### 4.5 ASCII 读保持寄存器

主站→从站 :010300000002FA<CR><LF> 读地址0、2 个寄存器

`:`起始；`01`地址、`03`功能码、`0000`起始、`0002`数量（ASCII 十六进制）；`FA`= LRC（0x01+0x03+0x00+0x00+0x00+0x02=0x06 的 2 补码）；`CR LF`结束。

### 4.6 TCP 读保持寄存器（FC 03，含 MBAP）

主站→从站 00 01 00 00 00 06 01 03 00 64 00 03 读单元1、地址100、3 个寄存器  
从站→主站 00 01 00 00 00 09 01 03 06 02 2B 00 00 00 64 返回 0x022B、0x0000、0x0064

MBAP：`00 01`事务ID=1；`00 00`协议ID；`00 06`长度=后续 6 字节（单元ID+PDU）；`01`单元ID。PDU：`03`功能码；`00 64`起始=100；`00 03`数量=3。响应长度 `00 09`（单元ID 1 + PDU 8）；`06`字节计数=6；`02 2B 00 00 00 64`三值（大端）；TCP 自身保证完整性，无 CRC。

## 五、解析与抓包要点

- **先判模式**
    
    ：RTU 纯二进制无帧头、靠 3.5 字符静默切帧；ASCII 以 `:`起、`CR LF`收；TCP 读 MBAP 长度字段切帧（粘包/半包靠 Length 处理，Wireshark 自带 modbus 解析器）。
    
- **大端与小端混合**
    
    ：地址、数量、寄存器值均为大端（高字节在前）；而 RTU 的 **CRC 是小端**（低字节在前），ASCII 的 LRC 为单字节，须区分。
    
- **地址偏移差 1**
    
    ：报文地址从 0 起，显示地址 40001 对应报文 0，解析点表务必对齐。
    
- **多寄存器字序**
    
    ：32 位整数/浮点数占 2 寄存器（4 字节），排布有 ABCD（标准大端）、BADC、CDAB、DCBA 多种，须按设备手册确认字序与字节序。
    
- **CRC 计算范围**
    
    ：仅"地址+功能码+数据"，不含起始/停止位与奇偶校验位；反射多项式 0xA001。
    
- **异常识别**
    
    ：功能码 ≥ 0x80 即异常，数据域 1 字节为异常码（01 非法功能 / 02 非法地址 / 03 非法值 / 04 从站故障 / 06 从站忙）。
    
- **串口一致性**
    
    ：波特率/校验/数据位/停止位全网必须一致，否则整网不通；响应超时一般设 1~3 s。
    

## 附录 A　常用公共功能码速查

|功能码|名称|对象|
|---|---|---|
|01 (0x01)|读线圈|Coils|
|02 (0x02)|读离散输入|Discrete Inputs|
|03 (0x03)|读保持寄存器|Holding Registers|
|04 (0x04)|读输入寄存器|Input Registers|
|05 (0x05)|写单个线圈|Coils|
|06 (0x06)|写单个寄存器|Holding Registers|
|15 (0x0F)|写多个线圈|Coils|
|16 (0x10)|写多个寄存器|Holding Registers|

## 附录 B　异常码与显示地址对照

异常响应：功能码 = 原功能码 + 0x80，数据域 1 字节为异常码：

|异常码|含义|
|---|---|
|01|非法功能（功能码不支持）|
|02|非法数据地址（地址越界）|
|03|非法数据值（数值/数量超限）|
|04|从站设备故障|
|06|从站忙|

显示地址（PLC 前缀）与报文偏移对照：00001/10001/30001/40001 分别加前缀前的报文地址均为 0 起算，区间各覆盖 0~9998。

文章末尾留言获取详细pdf资料

参考标准：GB/T 19582.1~3-2008、Modbus Application Protocol v1.1b、Modbus over Serial Line v1.02、Modbus Messaging on TCP/IP v1.0b。技术细节以标准原文为准。