# 电力系统频率控制：一次调频与二次调频深度报告

#### 一、 报告摘要

频率是衡量电力系统电能质量与安全稳定运行的核心指标之一。维持频率在额定值（如我国工频50Hz）附近，本质上依赖于发电功率与用电负荷的实时平衡。

为应对各种大小、时长的功率扰动，电力系统建立了一套多层次的频率控制体系。其中，**一次调频（Primary Frequency Regulation）** 与**二次调频（Secondary Frequency Regulation）** 构成了最基础且关键的两道防线。本报告将详细阐述两者的定义、原理、特点、差异及其在现代电网中的应用。

---

#### 二、 一次调频：系统的“快速本能反应”

一次调频是电力系统在频率偏离额定值时，由发电机组调速系统自动触发的**第一道、最快速度的防线**。

- **1. 定义与原理**  
    一次调频是指当电网频率偏离额定值时，并网发电机组的调速系统不依赖外部指令，根据自身频率特性自动、快速地调整有功出力，以抑制频率进一步恶化的过程。
    

- **核心执行机构**：发电机组的**调速系统**是核心。
    
- **工作流程**：当系统频率下降（意味着负荷大于发电），调速器感应到后，会自动增大原动机（如汽轮机）的进汽量或水轮机的进水量，增加发电机出力。反之，当频率上升，则减少出力。整个过程是**自动、无需人工干预**的。
    

- **2. 关键特性与参数**
    

- **响应速度极快**：通常在**0.5秒到2秒**内即可开始动作，在**10秒**内完成主要调节过程。
    
- **分散自治控制**：各发电机组独立响应本地频率变化，无需调度中心统一指挥。
    
- **“有差调节”**：这是一次调频最本质的特征。由于调速器的固有特性，调节结束后，频率虽然被“拉住”不再恶化，但**无法精确恢复到额定值50Hz**，会稳定在一个新的、存在一定偏差的频率上（如49.8Hz或50.1Hz）。
    
- **调节能力有限**：单台机组的可调出力通常不超过其额定容量的**5%-10%**。
    

---

#### 三、 二次调频：精准的“有计划的修正”

二次调频是在一次调频动作后，为进一步消除频率偏差，将频率**精确恢复至额定值**的第二次、更精准的控制过程。

- **1. 定义与原理**  
    二次调频，通常称为**自动发电控制（Automatic Generation Control, AGC）** 。它是在一次调频的基础上，由电力调度中心根据系统频率和联络线功率的偏差，通过AGC系统向指定的调频机组下发调节指令，调整其有功功率设定值，最终使系统频率**无差地恢复到额定值**的过程。
    
- **2. 关键特性与参数**
    

- **集中控制**：由电力调度中心的AGC系统统一监测、计算和指挥，实现全网资源的优化分配。
    
- **“无差调节”**：AGC系统通过闭环控制，持续修正调节量，直至频率**精确回归50Hz**，实现无差调节。
    
- **响应相对较慢**：由于涉及数据采集、计算和指令下达，响应速度慢于一次调频，通常在**10秒到3分钟**内完成。
    
- **调节范围更大**：可调动机组额定容量**10%-30%** 的出力。
    

---

#### 四、 一次调频与二次调频核心对比

为清晰展示两者区别，总结如下表：

|对比维度|**一次调频**|**二次调频 (AGC)**|
|---|---|---|
|**触发条件**|频率偏离额定值（通常≥±0.02Hz）|一次调频后频率仍偏离额定值（通常≥±0.1Hz）|
|**控制方式**|**分散自治**：各机组独立响应|**集中控制**：调度中心统一指挥|
|**响应速度**|**极快**：0.5 - 2秒启动，10秒内完成|**较慢**：10秒 - 3分钟|
|**调节特性**|**有差调节**：无法恢复至50Hz|**无差调节**：精确恢复至50Hz|
|**调节能力**|有限（约机组容量的5%-10%）|更大（约机组容量的10%-30%）|
|**核心目标**|**快速响应**：抑制频率突变，防止崩溃|**精准恢复**：消除偏差，回归额定值|

---

#### 五、 技术规范与标准

一次调频与二次调频的性能有严格的国家和行业标准进行规范：

- **国家标准**：**GB/T 40595-2021《并网电源一次调频技术规定及试验导则》** 是规范并网电源一次调频的重要技术标准。
    
- **性能指标**：二次调频（AGC）系统的关键技术指标包括**运行范围、调节速率、调节精度**等，这些在并网协议中有明确规定。
    
- **并网要求**：发电企业需在机组并网前向电网调度机构提供AGC系统的技术资料，确保其性能满足电网安全稳定运行的要求。
    

---

#### 六、 现代电网中的新挑战与新技术

随着风电、光伏等新能源的大规模接入，电力系统的惯量和调频能力下降，给传统的调频模式带来了挑战。

在此背景下，**电化学储能系统**因其独特的优势，正成为调频领域的重要新生力量：

- **响应速度更快**：储能系统可以在**毫秒级**时间内完成充放电切换，比传统机组的一次调频更快。
    
- **控制更精确**：可以实现对输出功率的精确控制。
    
- **应用模式灵活**：
    

1. **独立调频**：储能作为独立电源直接参与调频。
    
2. **协同调频**：储能与发电机组配合，在机组调节能力不足时快速提供额外功率支持。
    

---

#### 七、 总结

**一次调频是电力系统频率稳定的“第一道防线”**，它以极快的速度、分散自治的方式，对频率突变进行“本能”反应，防止事态扩大。**二次调频则是“第二道精准防线”**，它通过调度中心的集中指挥，对一次调频后的剩余偏差进行“有计划”的修正，将频率精确地恢复至额定值。

两者在响应速度、控制方式和调节特性上形成互补，共同构成了保障电力系统频率安全、稳定运行的基石。随着新型电力系统的构建，以储能为代表的新技术将与传统的调频手段深度融合，共同应对新的挑战。